<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<title>Poster A — Conductor Ampacity, Copper and Aluminum at 60 / 75 / 90 °C</title>
<style>
@page { size: /*SIZE*/; margin: 0; }
* { box-sizing: border-box; }
html, body { margin: 0; padding: 0; }
body {
  font-family: "Helvetica Neue", Helvetica, Arial, "Liberation Sans", "DejaVu Sans", sans-serif;
  color: #16202f;
  -webkit-print-color-adjust: exact;
  print-color-adjust: exact;
}
.page {
  width: /*W*/; height: /*H*/;
  padding: 0.28in 0.32in 0.22in 0.32in;
  display: flex; flex-direction: column;
  background: #ffffff;
}
.masthead {
  background: #12233a;
  color: #fff;
  padding: 11pt 14pt 10pt 14pt;
  border-bottom: 4pt solid #d99a2b;
}
.eyebrow {
  font-size: 7.6pt; letter-spacing: 1.6pt; text-transform: uppercase;
  color: #f0c274; font-weight: 700;
}
h1 { font-size: 24pt; line-height: 1.02; margin: 4pt 0 0 0; letter-spacing: -0.3pt; font-weight: 800; }
.sub { font-size: 8.9pt; color: #c9d6e6; margin-top: 4pt; letter-spacing: 0.2pt; }

.edition {
  border-left: 3pt solid #d99a2b;
  background: #fdf6e8;
  padding: 5pt 8pt;
  font-size: 7.5pt; line-height: 1.33;
  margin-top: 7pt;
  color: #3b2f18;
}
.edition strong { color: #12233a; }

.grid { display: flex; gap: 10pt; margin-top: 8pt; flex: 1 1 auto; }
.tablewrap { flex: 1 1 58%; min-width: 0; display: flex; flex-direction: column; }
.tablewrap table { flex: 1 1 auto; height: 100%; }
.rail { flex: 1 1 42%; min-width: 0; display: flex; flex-direction: column; gap: 5pt; }
.rail .panel:last-child { flex: 1 1 auto; }

h2 {
  font-size: 8.3pt; text-transform: uppercase; letter-spacing: 1.1pt;
  color: #12233a; margin: 0 0 3.5pt 0; font-weight: 800;
  border-bottom: 1pt solid #cfd8e3; padding-bottom: 2.5pt;
}

table { width: 100%; border-collapse: collapse; font-size: 8.0pt; }
thead th {
  background: #12233a; color: #fff; font-weight: 700;
  padding: 3.2pt 2pt; text-align: center; font-size: 7.1pt;
  letter-spacing: 0.3pt; line-height: 1.15;
}
thead th:first-child { text-align: left; padding-left: 6pt; }
tbody td {
  padding: 2.6pt 2pt; text-align: center; border-bottom: 0.5pt solid #e2e8ef;
  font-variant-numeric: tabular-nums;
}
tbody td:first-child { text-align: left; padding-left: 6pt; font-weight: 700; }
tbody tr:nth-child(even) td { background: #f4f7fa; }
tbody tr.hl td { background: #fdf0d5; font-weight: 700; }
tbody tr.hl td:first-child { font-weight: 800; }
tbody td.nil { color: #9aa7b6; }

.tnote { font-size: 6.8pt; line-height: 1.33; color: #4a5568; margin: 5pt 0 0 0; }

.src {
  font-size: 6.0pt; line-height: 1.28; color: #6b7686;
  margin: 2.5pt 0 0 0; padding-top: 1.5pt; border-top: 0.5pt dotted #cfd8e3;
}
.src b { color: #4a5568; font-weight: 800; letter-spacing: 0.4pt; text-transform: uppercase; font-size: 6.1pt; }

.panel {
  border: 0.8pt solid #cfd8e3; border-top: 3pt solid #12233a;
  padding: 4.5pt 7pt 5.5pt 7pt; background: #fff;
}
.panel.accent { border-top-color: #d99a2b; }
.panel h3 {
  font-size: 7.6pt; text-transform: uppercase; letter-spacing: 0.9pt;
  margin: 0 0 3pt 0; color: #12233a; font-weight: 800;
}
.panel p, .panel li { font-size: 6.9pt; line-height: 1.33; margin: 0 0 3pt 0; }
.panel ul, .panel ol { margin: 0; padding-left: 11pt; }
.panel li { margin-bottom: 1.8pt; }
.panel .k { font-weight: 800; color: #12233a; }
.panel .row { display: flex; gap: 5pt; font-size: 6.9pt; margin-bottom: 2.5pt; }
.panel .temp {
  font-weight: 800; color: #fff; background: #12233a;
  padding: 1pt 4pt; font-size: 6.8pt; white-space: nowrap; align-self: flex-start; flex: 0 0 auto;
}

.pairs { width: 100%; border-collapse: collapse; font-size: 7.0pt; margin-top: 2pt; }
.pairs th {
  font-size: 6.5pt; text-transform: uppercase; letter-spacing: 0.5pt;
  color: #4a5568; text-align: left; padding: 0 0 2pt 0; border-bottom: 0.8pt solid #cfd8e3;
}
.pairs td { padding: 1.8pt 0; border-bottom: 0.5pt solid #e8edf3; }
.pairs td:last-child { text-align: right; font-weight: 800; }
.pairs tr:last-child td { border-bottom: none; }

footer { margin-top: 6pt; }
.smallprint {
  font-size: 6.4pt; line-height: 1.32; color: #3b4657;
  border-top: 0.8pt solid #cfd8e3; padding-top: 5pt; margin: 0 0 4pt 0;
}
.companion {
  font-size: 6.3pt; line-height: 1.32; color: #3b2f18; background: #fdf6e8;
  border-left: 3pt solid #d99a2b; padding: 2.5pt 6pt; margin: 0 0 3pt 0;
}
.companion b { color: #12233a; }
.companion .ph {
  font-weight: 800; color: #8a3b12; background: #f7e0bf;
  padding: 0.5pt 3pt; letter-spacing: 0.2pt;
}
.disclaimer { font-size: 5.9pt; line-height: 1.3; color: #5b6678; margin: 0; }
.disclaimer b { color: #16202f; display: block; font-size: 6.7pt; margin-bottom: 1.5pt; }
</style>
</head>
<body>
<div class="page">

  <div class="masthead">
    <div class="eyebrow">Wire &amp; Breaker Cheat Sheet &nbsp;·&nbsp; Poster A</div>
    <h1>Conductor Ampacity</h1>
    <div class="sub">Copper and aluminum conductors at 60&nbsp;°C, 75&nbsp;°C and 90&nbsp;°C &mdash; and the rule that pairs a conductor with a breaker</div>
  </div>

  <div class="edition">
    <strong>Edition note.</strong> Values shown are from the 2026 NEC unless your AHJ has adopted a different edition &mdash; check before you wire.
    Jurisdictions amend this table: New York City, which enforces the 2020 NEC, deletes Type XHWN from the 90&nbsp;°C columns of Tables 310.16, 310.17 and 310.20.
  </div>

  <div class="grid">

    <div class="tablewrap">
      <h2>Ampacities in amperes &mdash; three current-carrying conductors, 30&nbsp;°C ambient</h2>
      <table>
        <thead>
          <tr>
            <th>Size<br>AWG / kcmil</th>
            <th>Cu<br>60&nbsp;°C</th>
            <th>Cu<br>75&nbsp;°C</th>
            <th>Cu<br>90&nbsp;°C</th>
            <th>Al<br>75&nbsp;°C</th>
            <th>Al<br>90&nbsp;°C</th>
          </tr>
        </thead>
        <tbody>
          <tr class="hl"><td>14</td><td>15</td><td>20</td><td>25</td><td class="nil">&mdash;</td><td class="nil">&mdash;</td></tr>
          <tr class="hl"><td>12</td><td>20</td><td>25</td><td>30</td><td>20</td><td>25</td></tr>
          <tr class="hl"><td>10</td><td>30</td><td>35</td><td>40</td><td>30</td><td>35</td></tr>
          <tr><td>8</td><td>40</td><td>50</td><td>55</td><td>40</td><td>45</td></tr>
          <tr><td>6</td><td>55</td><td>65</td><td>75</td><td>50</td><td>55</td></tr>
          <tr><td>4</td><td>70</td><td>85</td><td>95</td><td>65</td><td>75</td></tr>
          <tr><td>3</td><td>85</td><td>100</td><td>115</td><td>75</td><td>85</td></tr>
          <tr><td>2</td><td>95</td><td>115</td><td>130</td><td>90</td><td>100</td></tr>
          <tr><td>1</td><td class="nil">&mdash;</td><td>130</td><td>145</td><td>100</td><td>115</td></tr>
          <tr><td>1/0</td><td class="nil">&mdash;</td><td>150</td><td>170</td><td>120</td><td>135</td></tr>
          <tr><td>2/0</td><td class="nil">&mdash;</td><td>175</td><td>195</td><td>135</td><td>150</td></tr>
          <tr><td>3/0</td><td class="nil">&mdash;</td><td>200</td><td>225</td><td>155</td><td>175</td></tr>
          <tr><td>4/0</td><td class="nil">&mdash;</td><td>230</td><td>260</td><td>180</td><td>205</td></tr>
          <tr><td>250 kcmil</td><td class="nil">&mdash;</td><td>255</td><td>290</td><td>205</td><td>230</td></tr>
          <tr><td>300 kcmil</td><td class="nil">&mdash;</td><td>285</td><td>320</td><td>230</td><td>260</td></tr>
          <tr><td>350 kcmil</td><td class="nil">&mdash;</td><td>310</td><td>350</td><td>250</td><td>280</td></tr>
          <tr><td>500 kcmil</td><td class="nil">&mdash;</td><td>380</td><td>430</td><td>310</td><td>350</td></tr>
          <tr><td>600 kcmil</td><td class="nil">&mdash;</td><td>420</td><td>475</td><td>340</td><td>385</td></tr>
          <tr><td>750 kcmil</td><td class="nil">&mdash;</td><td>475</td><td>535</td><td>385</td><td>435</td></tr>
          <tr><td>1000 kcmil</td><td class="nil">&mdash;</td><td>545</td><td>615</td><td>445</td><td>500</td></tr>
        </tbody>
      </table>
      <p class="tnote">
        A dash is not a zero: &ldquo;&mdash;&rdquo; means the chart shows no value for that cell &mdash; not rated or not listed.
        14&nbsp;AWG aluminum has no value at any temperature. Shaded rows: the 60&nbsp;°C copper ampacity is itself a standard breaker rating, so the pairing needs no rounding (see the panel opposite).
      </p>
      <p class="src"><b>Source</b> NFPA 70 (2026) Table 310.16, via the Cerrowire ampacity chart, 14&nbsp;Nov 2026.</p>
    </div>

    <div class="rail">

      <div class="panel">
        <h3>Wire &rarr; breaker rule</h3>
        <ol>
          <li>Find the conductor&rsquo;s ampacity at the <span class="k">temperature rating of the termination</span> &mdash; not the highest column on the chart.</li>
          <li>The breaker rating <span class="k">must not exceed</span> that ampacity.</li>
          <li>Choose the <span class="k">largest standard rating at or below</span> that number.</li>
        </ol>
        <p style="margin-top:4pt;">Standard ratings are a fixed ladder of preferred sizes, not every whole number &mdash; which is why an ampacity of 65&nbsp;A or 85&nbsp;A does not correspond to a standard breaker. The ladder itself, and the limited allowances for specific cases, are in the adopted code; they are not reproduced here.</p>
        <p class="src"><b>Source</b> The general rule is described in NEC 240.4 (Article 240); the code text itself was not read for this printing, and the 240.6(A) ladder is not printed here.</p>
      </div>

      <div class="panel accent">
        <h3>Pairings that need no rounding</h3>
        <p style="margin-bottom:3pt;">Copper at 60&nbsp;°C &mdash; the rating for NM-B and UF-B cable &mdash; where the ampacity is already a standard size:</p>
        <table class="pairs">
          <tr><th>Copper</th><th>60&nbsp;°C</th><th>Breaker</th></tr>
          <tr><td>14 AWG</td><td>15 A</td><td>15 A</td></tr>
          <tr><td>12 AWG</td><td>20 A</td><td>20 A</td></tr>
          <tr><td>10 AWG</td><td>30 A</td><td>30 A</td></tr>
        </table>
        <p style="margin-top:4pt;color:#5b6678;">Every other size: apply the rule against the standard ladder in your adopted code.</p>
        <p class="src"><b>Source</b> Table 310.16, 60&nbsp;°C copper column, via Cerrowire.</p>
      </div>

      <div class="panel">
        <h3>What the columns mean</h3>
        <div class="row"><span class="temp">60&nbsp;°C</span><span>Conductors and terminations limited to 60&nbsp;°C. This is the column the manufacturer chart assigns to <b>NM-B and UF-B</b>.</span></div>
        <div class="row"><span class="temp">75&nbsp;°C</span><span>Terminations rated 75&nbsp;°C &mdash; most modern equipment &mdash; and types THW, THWN, SE, USE, XHHW.</span></div>
        <div class="row" style="margin-bottom:0;"><span class="temp">90&nbsp;°C</span><span>Types THHN, THWN-2, XHHW-2, USE-2. <b>Not a licence to size the breaker at 90&nbsp;°C:</b> terminations and equipment ratings cap what you may use. The 90&nbsp;°C rating is chiefly for derating calculations.</span></div>
        <p class="src"><b>Source</b> Cerrowire chart temperature assignments; 90&nbsp;°C caveat per the adopted code.</p>
      </div>

      <div class="panel">
        <h3>The basis these values assume</h3>
        <p>Not more than <b>three current-carrying conductors</b> in a raceway, cable or earth, at an ambient of <b>30&nbsp;°C (86&nbsp;°F)</b>. Bundle more conductors, or work in a hotter ambient, and the value must be adjusted &mdash; the adjustment and correction tables are in the code, not on this poster.</p>
        <p style="margin-bottom:0;"><b>Aluminum is not a drop-in for copper.</b> At 75&nbsp;°C, 6&nbsp;AWG is 65&nbsp;A in copper but 50&nbsp;A in aluminum; 4/0 is 230&nbsp;A in copper but 180&nbsp;A in aluminum.</p>
        <p class="src"><b>Source</b> Basis stated with Table 310.16; aluminum figures from the same table.</p>
      </div>

    </div>
  </div>

  <footer>
    <p class="smallprint">
      Values restated from NFPA 70 (2026) Table 310.16. The official table, its notes and the edition adopted by your AHJ govern.
      60&nbsp;°C values above 2&nbsp;AWG, the aluminum 60&nbsp;°C column and the 400/700&nbsp;kcmil rows are not shown.
      Ampacity values as reproduced by the Cerrowire ampacity chart, retrieved 14&nbsp;November 2026.
    </p>
    <p class="companion">
      <b>Companion book:</b> <i>Electrical Controls &amp; Power Quick Reference</i> &mdash; Kindle $6.99, paperback $11.99.
      Amazon: <span class="ph">[KDP LINK &mdash; PLACEHOLDER, URL PENDING]</span>
      &nbsp;·&nbsp; <b>Also in this series:</b> Electrical Safety Quick Reference study pack &mdash; microventurelabs.gumroad.com/l/piqvfzs
    </p>
    <p class="disclaimer">
      <b>Study and reference aid &mdash; not a substitute for the code.</b>
      This poster is a study and reference aid. It is not legal advice, not engineering advice, not certified training, and not a substitute for the official NFPA 70 National Electrical Code (in the edition adopted in your jurisdiction), NFPA 70E, NFPA 70B, the OSHA electrical standards in 29 CFR 1910 Subpart S, your employer&rsquo;s electrical safety program, the manufacturer&rsquo;s installation instructions, or the authority having jurisdiction (AHJ).
      Ampacity depends on conductor material, insulation temperature rating, termination temperature rating, ambient temperature, the number of current-carrying conductors, and the installation method. Breaker sizing and GFCI/AFCI requirements differ between code editions and are amended locally.
      <b style="display:inline;font-size:6.1pt;">Verify every value against the code edition your AHJ enforces before you install, inspect, or energize anything.</b> Work on electrical equipment only if you are qualified and authorized: de-energize, verify the absence of voltage, and follow lockout/tagout.
    </p>
  </footer>

</div>
</body>
</html>
